# ตารางสำรองการตั้งค่าอินเวอร์เตอร์ MaxSky EM1100-48L / Axpert Max II 11kW
## โหมดแบตเตอรี่ผู้ใช้งานกำหนดเอง (Program 05 = USE)
### ใช้งานร่วมกับแบตเตอรี่ลิเธียมฟอสเฟต Huawei ESM-48100B1 (15S 48V 100Ah x 4 ลูก = 400Ah / 19.2 kWh)
*บันทึกข้อมูลและคำนวณมาตรฐาน: 30 กันยายน 2026*

---

| ลำดับโปรแกรม (Program) | รายการตั้งค่า (Menu Description) | ค่าที่แนะนำสำหรับ Huawei 15S (Recommended Value) | เหตุผลและคำอธิบายทางเทคนิค |
| :---: | :---| :---: | :---|
| **01** | **Output Source Priority**<br>(ลำดับการจ่ายไฟให้บ้าน) | **SBU** | **เน้นประหยัดค่าไฟสูงสุด:** แดด (Solar) ➔ แบต (Battery) ➔ ไฟหลวง (Utility) |
| **02** | **Maximum Charging Current**<br>(กระแสชาร์จรวมสูงสุด Solar + AC) | **80A – 100A** | แบต 4 ลูก (400Ah) รับกระแสชาร์จเฉลี่ยก้อนละ 20–25A ถนอมเซลล์ ไม่ร้อน และชาร์จเต็มเร็ว |
| **03** | **AC Input Voltage Range**<br>(ช่วงแรงดันไฟหลวงที่ยอมรับ) | **APL** (หรือ UPS) | **APL:** รับไฟตก/ไฟกระชากได้กว้าง (90–280V) ไม่ดีดรีเลย์ตัดบ่อย<br>*(ถ้ากลัวคอมพิวเตอร์ดับให้เลือก UPS)* |
| **05** | **Battery Type**<br>(ประเภทแบตเตอรี่) | **USE** | **User-Defined:** กำหนดแรงดันชาร์จ/คัทออฟเองได้ละเอียด 100% ไม่พึ่งพาสายสื่อสาร |
| **06** | **Auto Restart when Overload**<br>(รีสตาร์ทอัตโนมัติเมื่อใช้ไฟเกิน) | **LFE** (Enable) | รีสตาร์ทจ่ายไฟอัตโนมัติเมื่อโหลดเกินชั่วคราว |
| **07** | **Auto Restart when Over Temp**<br>(รีสตาร์ทอัตโนมัติเมื่อความร้อนเกิน) | **tFE** (Enable) | รีสตาร์ทจ่ายไฟอัตโนมัติเมื่อเครื่องเย็นลง |
| **08** | **Output Voltage**<br>(แรงดันไฟ AC ขาออก) | **230V** (หรือ 220V) | มาตรฐานแรงดันไฟฟ้าสำหรับเครื่องใช้ไฟฟ้าภายในบ้าน |
| **09** | **Output Frequency**<br>(ความถี่ไฟฟ้าขาออก) | **50Hz** | ความถี่ไฟฟ้ามาตรฐานประเทศไทย |
| **11** | **Maximum AC Charging Current**<br>(กระแสชาร์จจากไฟหลวง) | **2A – 10A** | **ตั้งต่ำที่สุด:** ป้องกันไม่ให้ดึงไฟหลวงมาช่วยชาร์จแบตเตอรี่เปลืองค่าไฟ (เก็บไว้กู้แบตตอนฉุกเฉินเท่านั้น) |
| **12** | **Setting Voltage Point Back to Utility**<br>(โวลต์แบตเตอรี่ต่ำที่จะตัดไปไฟหลวง) | **47.5V** | ตัดไปใช้ไฟหลวงเมื่อแบตเหลือประมาณ **15–20% SOC** เพื่อรักษาถนอมแบตเตอรี่ |
| **13** | **Setting Voltage Point Back to Battery**<br>(โวลต์ชาร์จถึงระดับที่จะกลับมาใช้แบต) | **51.0V** (หรือ FUL) | มั่นใจว่าชาร์จไฟสะสมในแบตเตอรี่ได้มากพอ (เกิน 70%) ก่อนจะตัดกลับมาจ่ายโหลดบ้าน |
| **16** | **Charger Source Priority**<br>(ลำดับแหล่งจ่ายไฟในการชาร์จ) | **OSO** (Only Solar)<br>*หรือ CSO* | **OSO:** ชาร์จจากแดด 100% ไม่ใช้ไฟหลวงแม้แต่วัตต์เดียว (ประหยัดสุด)<br>**CSO:** แดดก่อน ไฟหลวงช่วยเฉพาะตอนจำเป็น |
| **18** | **Alarm Control**<br>(เสียงสัญญาณเตือน Buzzer) | **bOF** (Disable) | **ปิดเสียงบี๊บเตือน:** ไม่ส่งเสียงรบกวนเวลากลางคืนหรือตอนสลับโหมด |
| **19** | **Auto Return to Default Screen** | **ESP** | คืนหน้าจอหลักอัตโนมัติเมื่อไม่มีการกดปุ่ม |
| **20** | **Backlight Control**<br>(ไฟหน้าจอ LCD) | **LON** (หรือ LOF) | เปิดไฟหน้าจอค้าง หรือตั้งดับอัตโนมัติ |
| **22** | **Beeps while Primary Source Interrupted** | **AOF** | ปิดเสียงเตือนตอนไฟหลักดับ |
| **23** | **Overload Bypass**<br>(บายพาสไฟหลวงอัตโนมัติเมื่อโหลดเกิน) | **BYE** (Enable) | **เปิดใช้งาน:** หากเปิดแอร์หรือมอเตอร์ไฟเกินกำลังเครื่อง ให้ไฟหลวงช่วยประคองบ้านไม่ดับ |
| **25** | **Record Fault Code** | **FEN** (Enable) | บันทึกประวัติ Error Code ไว้ตรวจเช็ค |
| **26** | **Bulk Charging Voltage (C.V.)**<br>(แรงดันชาร์จเร็วคงที่) | **53.8V** ⭐️ | **ค่าหัวใจหลัก:** 15S x 3.586V ชาร์จแบตเต็ม 100% โดยที่แรงดันเซลล์ไม่แตะ 3.65V (BMS ไม่ตัด OVP) |
| **27** | **Floating Charging Voltage**<br>(แรงดันชาร์จลอยรักษาประจุ) | **52.0V** ⭐️ | **ค่าหัวใจหลัก:** 15S x 3.466V เลี้ยงประจุเต็ม และเปิดโอกาสให้ระบบ Passive Balancing เกลี่ยเซลล์ได้เนียนที่สุด |
| **28** | **AC Output Mode** | **SIG** (Single) | โหมดเครื่องเดี่ยว (ไม่ใช่ขนานเครื่อง) |
| **29** | **Low DC Cut-off Voltage**<br>(แรงดันตัดการดึงไฟแบตเตอรี่เด็ดขาด) | **46.5V** ⭐️ | **ความปลอดภัยสูงสุด:** ป้องกันไม่ให้แบตเตอรี่ถูกดึงไฟจนลึกเกินไป และป้องกัน BMS Huawei หลับ (Sleep Mode) |
| **30** | **Battery Equalization**<br>(การทำลายซัลเฟต/เร่งโวลต์) | **EdS** (Disable) ⛔️ | **ต้องปิดเด็ดขาด!** ลิเธียมฟอสเฟตห้ามทำ Equalization เหมือนแบตน้ำเด็ดขาด |
| **32** | **Bulk Charging Time**<br>(Constant Pressure Waiting Time) | **45 – 60 นาที** ⭐️ | ให้เวลาอินเวอร์เตอร์แช่แรงดัน 53.8V ไว้ 45–60 นาที เพื่อให้กระแสค่อยๆ ไหลซึมบาลานซ์จนครบ 400Ah |

---

### จุดเด่นของการใช้โหมด `USE` ตามตารางนี้:
1. **เสถียรภาพสูงสุด 100%:** ไม่มีทางที่รีเลย์จะตัดสลับไปมา เพราะอินเวอร์เตอร์วัดแรงดัน DC จากขั้วแบตเตอรี่โดยตรง ไม่ต้องพึ่งพาสายสื่อสาร RS485
2. **ระบบ BMS ของ Huawei ยังปกป้องตัวมันเอง 100%:** ภายในแบตเตอรี่ทั้ง 4 ลูกมีบอร์ด BMS คอยตรวจจับ Over-voltage, Under-voltage, Over-current และ Short-circuit ตลอดเวลา
3. **ระบบติดตาม ESPHome ยังทำงานปกติ:** ESP32 ยังคงอ่านค่า Modbus (แรงดันรวม, SOC, โวลต์รายเซลล์ทั้ง 60 เซลล์, อุณหภูมิ) และบันทึกลง MicroSD Card ได้ครบทุกประการ
